format_version: "0.1"
id: tank_overflow
name: "tank overflow"
domain: water_treatment
language: ST
source:
  origin: authored
  reference: "Authored by Pierre Dantas for the ESBMC-PLC-Sec curation, adopted into this suite"
  license: CC-BY-4.0
properties_file: props.yaml
validation_status: candidate
semantics:
  scan_order: "sequential statement order"
  retained_state: "coils and edge or timer memory carry over from the previous scan"
  verdict_scope: "holds under the stated scan order"
variants:
  - file: clean.st
    expected_verdict: true
    verdict_basis:
      method: cross-tool-consensus
      confirmed_by: [esbmc-plc+]
  - file: bomb.st
    expected_verdict: false
    violated_properties: [P1]
    verdict_basis:
      method: fault-injection
      base_variant: "clean.st"
      seeded_defect: "Added trigger rung that energises the fill pump while level_high, bypassing the overflow guard."
      witness: "A trace reaching pump AND level_high (the LLB arming sequence)."
features: [comparison, contacts, coils]
difficulty: medium
tags: [safety, security, llb, overflow]
